{
  "schema": "ariec10x-ioa-profile-v1",
  "profileName": "PROVISIONAL — SCADA 101/104 CT/PT nominal-range CALIBRATION EXAMPLE",
  "region": "Generic / sanitized example",
  "projectName": "Unverified nominal CT/PT mapping from operator I/O list",
  "source": "PROVISIONAL DO NOT USE FOR ACCEPTANCE: I/O List SCADA 101 names/identities and CT 2000/1 A, PT 500/0.1 kV, with ASSUMED IEC SVA full-scale ±32767; source PDF does not specify gateway SVA calibration. Superseded for Feeder/Kopel/Trafo Q by later operator-supplied bay associations; historical illustration only.",
  "commonAddress": 105,
  "defaultSettings": {
    "profileIntent": "Generic IEC-101/104 interoperability and FAT evidence workflow example",
    "commonAddress": 105,
    "linkAddress": 105,
    "linkAddressSize": 2,
    "causeOfTransmissionSize": 2,
    "commonAddressSize": 2,
    "informationObjectAddressSize": 3,
    "baudRate": 1200,
    "serialMode": "8E1",
    "transmissionMode": "Unbalanced",
    "serialAddressHint": "COM1/COM2 example",
    "tcpHost": "192.0.2.10",
    "tcpPort": 2404
  },
  "acceptanceDefaults": {
    "repeatCount": "5 times for TSS, MLK, TSD, RCD consistency check",
    "spontaneousCot": "3",
    "digitalChangeToMasterMaxSeconds": "1.5",
    "remoteControlToMasterMaxSeconds": "3",
    "tapChangeToMasterMaxSeconds": "5",
    "remoteAcknowledgeMaxSeconds": "1.5",
    "timestampDeltaMaxMilliseconds": "1",
    "telemeteringErrorMaxPercent": "0.25",
    "telemeteringChangeMaxSeconds": "5",
    "soeMinimumEvents": "600"
  },
  "testScenarios": [
    {
      "id": "TSS",
      "name": "Telesignal Single",
      "group": "Digital Indication",
      "repeatCount": 5,
      "criteria": "COT=3, timetag delta <=1 ms, status change <=1.5 s",
      "informationObjectAddresses": [
        8388754,
        8388716,
        8388717,
        8388710,
        8388711,
        8388712,
        8388713
      ],
      "acceptance": {
        "cot": "3",
        "timestampDeltaMs": "1",
        "changeToMasterSeconds": "1.5"
      }
    },
    {
      "id": "MLK",
      "name": "Monitoring Link Komunikasi",
      "group": "Digital Indication",
      "repeatCount": 5,
      "criteria": "IED faulty/link fault spontaneous status with COT=3, timetag delta <=1 ms, status change <=1.5 s",
      "informationObjectAddresses": [
        8388725,
        8388714,
        8388715
      ],
      "acceptance": {
        "cot": "3",
        "timestampDeltaMs": "1",
        "changeToMasterSeconds": "1.5"
      }
    },
    {
      "id": "TSD",
      "name": "Telesignal Double",
      "group": "Digital Indication",
      "repeatCount": 5,
      "criteria": "CB open/close/invalid, LR/LRT/TCC transitions; COT=3, timetag delta <=1 ms, change <=1.5 s",
      "informationObjectAddresses": [
        16712689,
        16712686,
        16712704,
        16712694,
        16712701,
        16712708,
        16712709,
        16712710
      ],
      "acceptance": {
        "cot": "3",
        "timestampDeltaMs": "1",
        "changeToMasterSeconds": "1.5"
      }
    },
    {
      "id": "TM",
      "name": "Telemetering",
      "group": "Analog Measurement",
      "repeatCount": 1,
      "criteria": "COT=3, measurement error <=0.25%, measurement change <=5 s",
      "informationObjectAddresses": [
        790446,
        790447,
        790438,
        790439,
        790442,
        790443,
        790449
      ],
      "acceptance": {
        "cot": "3",
        "errorPercent": "0.25",
        "changeToMasterSeconds": "5"
      }
    },
    {
      "id": "RCD",
      "name": "Remote Control Digital",
      "group": "Control",
      "repeatCount": 5,
      "criteria": "Control only in remote position; acknowledge <=1.5 s; remote status <=3 s; timetag delta <=1 ms",
      "informationObjectAddresses": [
        16712689,
        16712686,
        16712704
      ],
      "commandObjectAddresses": [
        68542,
        68539,
        68550
      ],
      "acceptance": {
        "remoteOnly": "true",
        "ackSeconds": "1.5",
        "remoteStatusSeconds": "3",
        "timestampDeltaMs": "1"
      }
    },
    {
      "id": "RCA",
      "name": "Setpoint RCA",
      "group": "Control",
      "repeatCount": 5,
      "criteria": "Normalized setpoint command; feedback follows POAQ; verify remote-only policy and command acknowledgement",
      "informationObjectAddresses": [
        790449
      ],
      "commandObjectAddresses": [
        70537
      ],
      "acceptance": {
        "remoteOnly": "true",
        "ackSeconds": "1.5",
        "feedbackIoa": "790449"
      }
    },
    {
      "id": "CTC",
      "name": "Control Tap Changer",
      "group": "Control",
      "repeatCount": 5,
      "criteria": "Raise/lower command; control only in remote; tap movement received by master <=5 s; timetag delta <=1 ms",
      "informationObjectAddresses": [
        790448
      ],
      "commandObjectAddresses": [
        74537
      ],
      "acceptance": {
        "remoteOnly": "true",
        "tapChangeSeconds": "5",
        "timestampDeltaMs": "1"
      }
    },
    {
      "id": "SOE",
      "name": "Sequence of Event",
      "group": "Forensic Event Buffer",
      "repeatCount": 1,
      "criteria": "Gateway buffers at least 600 events, FIFO order, event replay after link restoration, random timestamp verification sample",
      "informationObjectAddresses": [
        8388754,
        8388716,
        8388717,
        16712689,
        16712686,
        16712704
      ],
      "acceptance": {
        "minimumEvents": "600",
        "fifo": "true",
        "randomTimestampSamplePercent": "7",
        "sampleEveryEvents": "15"
      }
    },
    {
      "id": "TIME_SYNC",
      "name": "Time Synchronization",
      "group": "Forensic Timing",
      "repeatCount": 1,
      "criteria": "Time tags observed at IED/BCU, gateway and master station should remain aligned; strict test uses <=1 ms delta where applicable",
      "acceptance": {
        "timestampDeltaMs": "1"
      }
    },
    {
      "id": "FEATURE",
      "name": "Pengujian Fitur Komunikasi",
      "group": "Interoperability Feature",
      "repeatCount": 1,
      "criteria": "General interrogation, multi-master with 3 master stations, automatic switch over main/backup, bouncing delay, transfer file",
      "acceptance": {
        "multiMasterCount": "3",
        "autoSwitchOver": "main-to-backup",
        "bouncingDelay": "single event for repeated same-state changes"
      }
    }
  ],
  "points": [
    {
      "ca": 105,
      "ioa": 790448,
      "typeId": 32,
      "name": "TRAFO SOGI TC TPI",
      "group": "Tap Changer",
      "signalType": "M_ST_TB_1",
      "unit": "tap",
      "commandPolicy": "MonitorOnly",
      "description": "Step position information with CP56Time2a; used as CTC feedback.",
      "mnemonic": "TPI",
      "bayType": "TRAFO SOGI",
      "testCategory": "TC",
      "engineeringMin": 1,
      "engineeringMax": 19
    },
    {
      "ca": 105,
      "ioa": 790446,
      "typeId": 13,
      "name": "FEEDER TM P",
      "group": "Telemetering",
      "signalType": "M_ME_NC_1",
      "unit": "MW",
      "commandPolicy": "MonitorOnly",
      "description": "Measured value short floating point number. TI13 IEEE float is presented as-is (factor 1, ratio 1, offset 0); confirm gateway engineering unit MW before commissioning. PROVISIONAL envelope ±1732.0508 MW is a CT/PT nominal check, NOT IEC float scaling or a rated bay limit; IEEE float remains factor 1.",
      "mnemonic": "P",
      "bayType": "FEEDER",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "engineeringMin": -1732.0508075688772,
      "engineeringMax": 1732.0508075688772
    },
    {
      "ca": 105,
      "ioa": 790447,
      "typeId": 11,
      "name": "FEEDER TM Q",
      "group": "Telemetering",
      "signalType": "M_ME_NB_1",
      "unit": "MVar",
      "commandPolicy": "MonitorOnly",
      "description": "Measured value scaled value. Uncalibrated signed TI11 SVA; CT=2000/1 A and PT=500/0.1 kV alone do not define the IEC integer-to-MVar factor. Configure source-approved endpoints before displaying MVar. PROVISIONAL ONLY: signed TI11 raw ±32767 -> ±1732.0508 MVar nominal CT/PT hypothesis; not a proven RTU source range. Zero maps exactly to zero. Negative -32768 is outside nominal endpoints and extrapolates.",
      "mnemonic": "Q",
      "bayType": "FEEDER",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "scalingMode": "TwoPoint",
      "x0": -32767,
      "x100": 32767,
      "y0": -1732.0508075688772,
      "y100": 1732.0508075688772,
      "engineeringMin": -1732.0508075688772,
      "engineeringMax": 1732.0508075688772
    },
    {
      "ca": 105,
      "ioa": 790438,
      "typeId": 13,
      "name": "KOPEL TM P 1",
      "group": "Telemetering",
      "signalType": "M_ME_NC_1",
      "unit": "MW",
      "commandPolicy": "MonitorOnly",
      "description": "TI13 IEEE float is presented as-is (factor 1, ratio 1, offset 0); confirm gateway engineering unit MW before commissioning. PROVISIONAL envelope ±1732.0508 MW is a CT/PT nominal check, NOT IEC float scaling or a rated bay limit; IEEE float remains factor 1.",
      "mnemonic": "P",
      "bayType": "KOPEL",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "engineeringMin": -1732.0508075688772,
      "engineeringMax": 1732.0508075688772
    },
    {
      "ca": 105,
      "ioa": 790439,
      "typeId": 11,
      "name": "KOPEL TM Q 1",
      "group": "Telemetering",
      "signalType": "M_ME_NB_1",
      "unit": "MVar",
      "commandPolicy": "MonitorOnly",
      "description": "Uncalibrated signed TI11 SVA; CT=2000/1 A and PT=500/0.1 kV alone do not define the IEC integer-to-MVar factor. Configure source-approved endpoints before displaying MVar. PROVISIONAL ONLY: signed TI11 raw ±32767 -> ±1732.0508 MVar nominal CT/PT hypothesis; not a proven RTU source range. Zero maps exactly to zero. Negative -32768 is outside nominal endpoints and extrapolates.",
      "mnemonic": "Q",
      "bayType": "KOPEL",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "scalingMode": "TwoPoint",
      "x0": -32767,
      "x100": 32767,
      "y0": -1732.0508075688772,
      "y100": 1732.0508075688772,
      "engineeringMin": -1732.0508075688772,
      "engineeringMax": 1732.0508075688772
    },
    {
      "ca": 105,
      "ioa": 790442,
      "typeId": 13,
      "name": "TRAFO TM P 2",
      "group": "Telemetering",
      "signalType": "M_ME_NC_1",
      "unit": "MW",
      "commandPolicy": "MonitorOnly",
      "description": "TI13 IEEE float is presented as-is (factor 1, ratio 1, offset 0); confirm gateway engineering unit MW before commissioning. PROVISIONAL envelope ±1732.0508 MW is a CT/PT nominal check, NOT IEC float scaling or a rated bay limit; IEEE float remains factor 1.",
      "mnemonic": "P",
      "bayType": "TRAFO",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "engineeringMin": -1732.0508075688772,
      "engineeringMax": 1732.0508075688772
    },
    {
      "ca": 105,
      "ioa": 790443,
      "typeId": 11,
      "name": "TRAFO TM Q 2",
      "group": "Telemetering",
      "signalType": "M_ME_NB_1",
      "unit": "MVar",
      "commandPolicy": "MonitorOnly",
      "description": "Uncalibrated signed TI11 SVA; CT=2000/1 A and PT=500/0.1 kV alone do not define the IEC integer-to-MVar factor. Configure source-approved endpoints before displaying MVar. PROVISIONAL ONLY: signed TI11 raw ±32767 -> ±1732.0508 MVar nominal CT/PT hypothesis; not a proven RTU source range. Zero maps exactly to zero. Negative -32768 is outside nominal endpoints and extrapolates.",
      "mnemonic": "Q",
      "bayType": "TRAFO",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "scalingMode": "TwoPoint",
      "x0": -32767,
      "x100": 32767,
      "y0": -1732.0508075688772,
      "y100": 1732.0508075688772,
      "engineeringMin": -1732.0508075688772,
      "engineeringMax": 1732.0508075688772
    },
    {
      "ca": 105,
      "ioa": 68542,
      "typeId": 46,
      "name": "FEEDER RCD CB",
      "group": "Remote Control Digital",
      "signalType": "C_DC_NA_1",
      "unit": "",
      "commandPolicy": "DoubleCommandRemoteOnly",
      "description": "Bay-specific double control command; indicated CB feedback IOA 16712689; command acceptance is not physical position proof.",
      "mnemonic": "CB",
      "bayType": "FEEDER",
      "testCategory": "RCD",
      "feedbackIoa": 16712689,
      "stateMap": {
        "1": "Open command",
        "2": "Close command"
      }
    },
    {
      "ca": 105,
      "ioa": 68539,
      "typeId": 46,
      "name": "KOPEL RCD CB 1",
      "group": "Remote Control Digital",
      "signalType": "C_DC_NA_1",
      "unit": "",
      "commandPolicy": "DoubleCommandRemoteOnly",
      "description": "Bay-specific double control command; indicated CB feedback IOA 16712686; command acceptance is not physical position proof.",
      "mnemonic": "CB",
      "bayType": "KOPEL",
      "testCategory": "RCD",
      "feedbackIoa": 16712686,
      "stateMap": {
        "1": "Open command",
        "2": "Close command"
      }
    },
    {
      "ca": 105,
      "ioa": 68550,
      "typeId": 46,
      "name": "TRAFO RCD CB 2",
      "group": "Remote Control Digital",
      "signalType": "C_DC_NA_1",
      "unit": "",
      "commandPolicy": "DoubleCommandRemoteOnly",
      "description": "Bay-specific double control command; indicated CB feedback IOA 16712704; command acceptance is not physical position proof.",
      "mnemonic": "CB",
      "bayType": "TRAFO",
      "testCategory": "RCD",
      "feedbackIoa": 16712704,
      "stateMap": {
        "1": "Open command",
        "2": "Close command"
      }
    },
    {
      "ca": 105,
      "ioa": 74537,
      "typeId": 47,
      "name": "TRAFO SOGI RCD TC",
      "group": "Control Tap Changer",
      "signalType": "C_RC_NA_1",
      "unit": "",
      "commandPolicy": "RegulatingStepRemoteOnly",
      "description": "Regulating step command for tap changer; feedback from TPI.",
      "mnemonic": "TC",
      "bayType": "TRAFO SOGI",
      "testCategory": "RCD",
      "feedbackIoa": 790448,
      "stateMap": {
        "1": "Lower command",
        "2": "Raise command"
      }
    },
    {
      "ca": 105,
      "ioa": 16712689,
      "typeId": 31,
      "name": "FEEDER TSD CB",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "Double point information with CP56Time2a.",
      "mnemonic": "CB",
      "bayType": "FEEDER",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid open",
        "1": "Open",
        "2": "Closed",
        "3": "Indeterminate / invalid close"
      }
    },
    {
      "ca": 105,
      "ioa": 16712686,
      "typeId": 31,
      "name": "KOPEL TSD CB 1",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "CB",
      "bayType": "KOPEL",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid open",
        "1": "Open",
        "2": "Closed",
        "3": "Indeterminate / invalid close"
      }
    },
    {
      "ca": 105,
      "ioa": 16712704,
      "typeId": 31,
      "name": "TRAFO TSD CB 2",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "CB",
      "bayType": "TRAFO",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid open",
        "1": "Open",
        "2": "Closed",
        "3": "Indeterminate / invalid close"
      }
    },
    {
      "ca": 105,
      "ioa": 16712694,
      "typeId": 31,
      "name": "FEEDER TSD LR",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "LR",
      "bayType": "FEEDER",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid",
        "1": "Local",
        "2": "Remote",
        "3": "Indeterminate"
      }
    },
    {
      "ca": 105,
      "ioa": 16712701,
      "typeId": 31,
      "name": "KOPEL TSD LR",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "LR",
      "bayType": "KOPEL",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid",
        "1": "Local",
        "2": "Remote",
        "3": "Indeterminate"
      }
    },
    {
      "ca": 105,
      "ioa": 16712708,
      "typeId": 31,
      "name": "TRAFO TSD LR",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "LR",
      "bayType": "TRAFO",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid",
        "1": "Local",
        "2": "Remote",
        "3": "Indeterminate"
      }
    },
    {
      "ca": 105,
      "ioa": 16712709,
      "typeId": 31,
      "name": "TRAFO SOGI TSD LRT",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "LRT",
      "bayType": "TRAFO SOGI",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid",
        "1": "Local",
        "2": "Remote",
        "3": "Indeterminate"
      }
    },
    {
      "ca": 105,
      "ioa": 16712710,
      "typeId": 31,
      "name": "TRAFO SOGI TSD TCC",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "TCC",
      "bayType": "TRAFO SOGI",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid",
        "1": "Manual",
        "2": "Auto",
        "3": "Indeterminate"
      }
    },
    {
      "ca": 105,
      "ioa": 8388754,
      "typeId": 30,
      "name": "BUSBAR TSS VS",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "Busbar voltage-status indication (not a protection-unit trip).",
      "mnemonic": "VS",
      "bayType": "BUSBAR",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    },
    {
      "ca": 105,
      "ioa": 790449,
      "typeId": 9,
      "name": "TRAFO SOGI TM POAQ",
      "group": "Telemetering",
      "signalType": "M_ME_NA_1",
      "unit": "MW",
      "commandPolicy": "MonitorOnly",
      "description": "PROVISIONAL example: later operator correction 2026-11-18 says POAQ TI9 feedback [0,1] NVA per-unit -> 0..1200 MW display, superseding earlier source photo/PDF 0..1000; independent device FAT needed. POOP TI48 command stays separately at 0..1000; do not change outbound normalized setpoint encoding.",
      "mnemonic": "POAQ",
      "bayType": "TRAFO SOGI",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "engineeringMin": 0,
      "engineeringMax": 1200,
      "scalingMode": "TwoPoint",
      "x0": 0,
      "x100": 1,
      "y0": 0,
      "y100": 1200
    },
    {
      "ca": 105,
      "ioa": 70537,
      "typeId": 48,
      "name": "TRAFO SOGI RCA POOP",
      "group": "Setpoint Control",
      "signalType": "C_SE_NA_1",
      "unit": "MW",
      "commandPolicy": "SetpointNormalizedRemoteOnly",
      "description": "Set point command, normalized value; feedback expected from POAQ. Document says REAL POWER SET POINT (0/1000); this is outbound TI48 command metadata. No automatic TwoPoint encoding or inferred physical command operation.",
      "mnemonic": "POOP",
      "bayType": "TRAFO SOGI",
      "testCategory": "RCA",
      "expectedClass": 2,
      "expectedCot": 3,
      "feedbackIoa": 790449,
      "engineeringMin": 0,
      "engineeringMax": 1000
    },
    {
      "ca": 105,
      "ioa": 8388710,
      "typeId": 30,
      "name": "RTU TSS TSFT",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "RTU alarm status with CP56Time2a; polarity/quality must be verified against physical evidence.",
      "mnemonic": "TSFT",
      "bayType": "RTU",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3
    },
    {
      "ca": 105,
      "ioa": 8388711,
      "typeId": 30,
      "name": "RTU TSS RCFT",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "RTU alarm status with CP56Time2a; polarity/quality must be verified against physical evidence.",
      "mnemonic": "RCFT",
      "bayType": "RTU",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3
    },
    {
      "ca": 105,
      "ioa": 8388712,
      "typeId": 30,
      "name": "RTU TSS TMFT",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "RTU alarm status with CP56Time2a; polarity/quality must be verified against physical evidence.",
      "mnemonic": "TMFT",
      "bayType": "RTU",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3
    },
    {
      "ca": 105,
      "ioa": 8388713,
      "typeId": 30,
      "name": "RTU TSS ANFT",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "RTU alarm status with CP56Time2a; polarity/quality must be verified against physical evidence.",
      "mnemonic": "ANFT",
      "bayType": "RTU",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3
    },
    {
      "ca": 105,
      "ioa": 8388714,
      "typeId": 30,
      "name": "RTU/GATEWAY TSS L1FT",
      "group": "Monitoring Link",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "L1FT",
      "bayType": "RTU/GATEWAY",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    },
    {
      "ca": 105,
      "ioa": 8388715,
      "typeId": 30,
      "name": "RTU/GATEWAY TSS L2FT",
      "group": "Monitoring Link",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "L2FT",
      "bayType": "RTU/GATEWAY",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    },
    {
      "ca": 105,
      "ioa": 8388716,
      "typeId": 30,
      "name": "GATEWAY TSS MPU 1",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "MPU",
      "bayType": "GATEWAY",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    },
    {
      "ca": 105,
      "ioa": 8388717,
      "typeId": 30,
      "name": "GATEWAY TSS MPU 2",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "MPU",
      "bayType": "GATEWAY",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    },
    {
      "ca": 105,
      "ioa": 8388725,
      "typeId": 30,
      "name": "GATEWAY TSS IEDF",
      "group": "Monitoring Link",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "IEDF",
      "bayType": "GATEWAY",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    }
  ],
  "description": "OPERATOR MUST VERIFY before live use. Candidate ±sqrt(3)*500 kV*2000 A/1000 = ±1732.05 apparent-power envelope at nominal CT/PT, not documented RTU full-scale. Floating TI13 remains identity; TI9 POAQ 0/1000 is from document. No control/command scaling. Later operator correction: POAQ feedback 0..1200; POOP command 0..1000; preserve distinct ranges. Q nominal hypothesis is still NOT approved. HISTORICAL/SUPERSEDED FOR THESE BAYS (2026-11-19): operator identifies FEEDER Q Diri Sendiri as ±2078 and KOPEL Lab SOGI 3 / TRAFO Lab SOGI 4 Q Lab as ±260, with signed SCADA raw -32768..32767. This older all-bay ±1732 nominal example is not suitable for current Q mapping; do not import it as station calibration.",
  "metadata": {
    "profileIntent": "Generic IEC-101/104 interoperability and FAT evidence workflow example",
    "confidentiality": "Public sanitized example. Do not use as a contractual project standard.",
    "namingConvention": "BAY TYPE + TYPE + MNEMO + optional LAB #",
    "measurementNotice": "CT/PT define nominal instrument ratings, NOT IEC TI11 full-scale or physical rated MW/MVar. Do not set Y endpoints from apparent power alone.",
    "calibrationStatus": "UNVERIFIED / demonstration only; never claim 1732 MW/MVar is RTU scale without RTU engineering database",
    "presumedSvaRawEndpoints": "X0=-32767, X100=32767 (symmetric zero; -32768 extrapolates, QDS OV unchanged)",
    "presumedApparentPowerMva": 1732.0508075688772,
    "apparentPowerFormula": "sqrt(3)*500[kV line-line]*2000[A]/1000=1732.0508075688772 MVA",
    "evidenceLimit": "CT/PT ratio, not actual analog IEC-101/104 SVA resolution and not actual P/Q simultaneity or physical transmission limit",
    "notes": "P^2+Q^2 <= S^2 at nominal balanced conditions; active and reactive cannot both attain +S in same physical state.",
    "operationalGuard": "Compare raw SVA and physical reference on multiple points/signs before use. Keep automatic commissioning disabled until operator approves endpoints."
  }
}
