{
  "schema": "ariec10x-ioa-profile-v1",
  "profileName": "IEC101/104 31-point SCADA Lab Q ±260 — conditional test calibration",
  "region": "User-selected example — not a commissioned RTU calibration",
  "projectName": "Operator-supplied 31-point SCADA I/O List / handwritten data-item engineering range",
  "source": "User-provided SCADA I/O List and handwritten range table; SCADA handwritten 'Q Lab' range ±260, conditional association. IMPORTANT: Q TI11 IOA-to-SCADA-item association and physical units are unverified. Do not use this candidate on a live system without independent field verification.",
  "commonAddress": 105,
  "defaultSettings": {
    "profileIntent": "EXPLICIT opt-in demonstration engineering-range profile, not physical RTU settings",
    "commonAddress": 105,
    "linkAddress": null,
    "linkAddressSize": 2,
    "causeOfTransmissionSize": 2,
    "commonAddressSize": 2,
    "informationObjectAddressSize": 3,
    "baudRate": 1200,
    "serialMode": "8E1",
    "transmissionMode": "Unbalanced",
    "serialAddressHint": "COM port must be configured locally; I/O List mentions COM21/22",
    "tcpHost": "192.0.2.10",
    "tcpPort": 2404
  },
  "acceptanceDefaults": {
    "repeatCount": "5 times for TSS, MLK, TSD, RCD consistency check",
    "spontaneousCot": "3",
    "digitalChangeToMasterMaxSeconds": "1.5",
    "remoteControlToMasterMaxSeconds": "3",
    "tapChangeToMasterMaxSeconds": "5",
    "remoteAcknowledgeMaxSeconds": "1.5",
    "timestampDeltaMaxMilliseconds": "1",
    "telemeteringErrorMaxPercent": "0.25",
    "telemeteringChangeMaxSeconds": "5",
    "soeMinimumEvents": "600"
  },
  "testScenarios": [
    {
      "id": "TSS",
      "name": "Telesignal Single",
      "group": "Digital Indication",
      "repeatCount": 5,
      "criteria": "COT=3, timetag delta <=1 ms, status change <=1.5 s",
      "informationObjectAddresses": [
        8388754,
        8388716,
        8388717,
        8388710,
        8388711,
        8388712,
        8388713
      ],
      "acceptance": {
        "cot": "3",
        "timestampDeltaMs": "1",
        "changeToMasterSeconds": "1.5"
      }
    },
    {
      "id": "MLK",
      "name": "Monitoring Link Komunikasi",
      "group": "Digital Indication",
      "repeatCount": 5,
      "criteria": "IED faulty/link fault spontaneous status with COT=3, timetag delta <=1 ms, status change <=1.5 s",
      "informationObjectAddresses": [
        8388725,
        8388714,
        8388715
      ],
      "acceptance": {
        "cot": "3",
        "timestampDeltaMs": "1",
        "changeToMasterSeconds": "1.5"
      }
    },
    {
      "id": "TSD",
      "name": "Telesignal Double",
      "group": "Digital Indication",
      "repeatCount": 5,
      "criteria": "CB open/close/invalid, LR/LRT/TCC transitions; COT=3, timetag delta <=1 ms, change <=1.5 s",
      "informationObjectAddresses": [
        16712689,
        16712686,
        16712704,
        16712694,
        16712701,
        16712708,
        16712709,
        16712710
      ],
      "acceptance": {
        "cot": "3",
        "timestampDeltaMs": "1",
        "changeToMasterSeconds": "1.5"
      }
    },
    {
      "id": "TM",
      "name": "Telemetering",
      "group": "Analog Measurement",
      "repeatCount": 1,
      "criteria": "COT=3, measurement error <=0.25%, measurement change <=5 s",
      "informationObjectAddresses": [
        790446,
        790447,
        790438,
        790439,
        790442,
        790443,
        790449
      ],
      "acceptance": {
        "cot": "3",
        "errorPercent": "0.25",
        "changeToMasterSeconds": "5"
      }
    },
    {
      "id": "RCD",
      "name": "Remote Control Digital",
      "group": "Control",
      "repeatCount": 5,
      "criteria": "Control only in remote position; acknowledge <=1.5 s; remote status <=3 s; timetag delta <=1 ms",
      "informationObjectAddresses": [
        16712689,
        16712686,
        16712704
      ],
      "commandObjectAddresses": [
        68542,
        68539,
        68550
      ],
      "acceptance": {
        "remoteOnly": "true",
        "ackSeconds": "1.5",
        "remoteStatusSeconds": "3",
        "timestampDeltaMs": "1"
      }
    },
    {
      "id": "RCA",
      "name": "Setpoint RCA",
      "group": "Control",
      "repeatCount": 5,
      "criteria": "Normalized setpoint command; feedback follows POAQ; verify remote-only policy and command acknowledgement",
      "informationObjectAddresses": [
        790449
      ],
      "commandObjectAddresses": [
        70537
      ],
      "acceptance": {
        "remoteOnly": "true",
        "ackSeconds": "1.5",
        "feedbackIoa": "790449"
      }
    },
    {
      "id": "CTC",
      "name": "Control Tap Changer",
      "group": "Control",
      "repeatCount": 5,
      "criteria": "Raise/lower command; control only in remote; tap movement received by master <=5 s; timetag delta <=1 ms",
      "informationObjectAddresses": [
        790448
      ],
      "commandObjectAddresses": [
        74537
      ],
      "acceptance": {
        "remoteOnly": "true",
        "tapChangeSeconds": "5",
        "timestampDeltaMs": "1"
      }
    },
    {
      "id": "SOE",
      "name": "Sequence of Event",
      "group": "Forensic Event Buffer",
      "repeatCount": 1,
      "criteria": "Gateway buffers at least 600 events, FIFO order, event replay after link restoration, random timestamp verification sample",
      "informationObjectAddresses": [
        8388754,
        8388716,
        8388717,
        16712689,
        16712686,
        16712704
      ],
      "acceptance": {
        "minimumEvents": "600",
        "fifo": "true",
        "randomTimestampSamplePercent": "7",
        "sampleEveryEvents": "15"
      }
    },
    {
      "id": "TIME_SYNC",
      "name": "Time Synchronization",
      "group": "Forensic Timing",
      "repeatCount": 1,
      "criteria": "Time tags observed at IED/BCU, gateway and master station should remain aligned; strict test uses <=1 ms delta where applicable",
      "acceptance": {
        "timestampDeltaMs": "1"
      }
    },
    {
      "id": "FEATURE",
      "name": "Pengujian Fitur Komunikasi",
      "group": "Interoperability Feature",
      "repeatCount": 1,
      "criteria": "General interrogation, multi-master with 3 master stations, automatic switch over main/backup, bouncing delay, transfer file",
      "acceptance": {
        "multiMasterCount": "3",
        "autoSwitchOver": "main-to-backup",
        "bouncingDelay": "single event for repeated same-state changes"
      }
    }
  ],
  "points": [
    {
      "ca": 105,
      "ioa": 790448,
      "typeId": 32,
      "name": "TRAFO SOGI TC TPI",
      "group": "Tap Changer",
      "signalType": "M_ST_TB_1",
      "unit": "tap",
      "commandPolicy": "MonitorOnly",
      "description": "SCADA handwritten TPI raw -4..14 -> engineering -4..14 identity RANGE ONLY (not an analog TwoPoint conversion). The earlier 31-point I/O List separately says 1..19; do not infer an offset or silently change native TI32 step/quality/timestamp.",
      "mnemonic": "TPI",
      "bayType": "TRAFO SOGI",
      "testCategory": "TC",
      "engineeringMin": -4,
      "engineeringMax": 14
    },
    {
      "ca": 105,
      "ioa": 790446,
      "typeId": 13,
      "name": "FEEDER TM P",
      "group": "Telemetering",
      "signalType": "M_ME_NC_1",
      "unit": "MW",
      "commandPolicy": "MonitorOnly",
      "description": "SCADA range sheet shows P raw -2078..2078 -> engineering -2078..2078 (identity). IEC TI13 Float32 source is displayed directly as MW only if RTU already encodes MW. No CT/PT double multiplication or hidden clamping.",
      "mnemonic": "P",
      "bayType": "FEEDER",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "scalingMode": "Factor",
      "scale": 1,
      "offset": 0,
      "ratioPrimary": 1,
      "ratioSecondary": 1,
      "engineeringMin": -2078,
      "engineeringMax": 2078
    },
    {
      "ca": 105,
      "ioa": 790447,
      "typeId": 11,
      "name": "FEEDER TM Q",
      "group": "Telemetering",
      "signalType": "M_ME_NB_1",
      "unit": "MVar",
      "commandPolicy": "MonitorOnly",
      "description": "PROVISIONAL Lab Q ±260: IEC TI11 signed SVA raw -32768..32767 -> display -260..+260 MVar (unit inferred from reactive-power designation). Does not apply CT/PT again. Verify this exact CA/IOA maps to handwritten SCADA handwritten 'Q Lab' range ±260, conditional association before operational use.",
      "mnemonic": "Q",
      "bayType": "FEEDER",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "scalingMode": "TwoPoint",
      "x0": -32768,
      "x100": 32767,
      "y0": -260,
      "y100": 260,
      "engineeringMin": -260,
      "engineeringMax": 260,
      "scale": 1,
      "offset": 0,
      "ratioPrimary": 1,
      "ratioSecondary": 1,
      "normalizedFullScale": 1
    },
    {
      "ca": 105,
      "ioa": 790438,
      "typeId": 13,
      "name": "KOPEL TM P 1",
      "group": "Telemetering",
      "signalType": "M_ME_NC_1",
      "unit": "MW",
      "commandPolicy": "MonitorOnly",
      "description": "SCADA range sheet shows P raw -2078..2078 -> engineering -2078..2078 (identity). IEC TI13 Float32 source is displayed directly as MW only if RTU already encodes MW. No CT/PT double multiplication or hidden clamping.",
      "mnemonic": "P",
      "bayType": "KOPEL",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "scalingMode": "Factor",
      "scale": 1,
      "offset": 0,
      "ratioPrimary": 1,
      "ratioSecondary": 1,
      "engineeringMin": -2078,
      "engineeringMax": 2078
    },
    {
      "ca": 105,
      "ioa": 790439,
      "typeId": 11,
      "name": "KOPEL TM Q 1",
      "group": "Telemetering",
      "signalType": "M_ME_NB_1",
      "unit": "MVar",
      "commandPolicy": "MonitorOnly",
      "description": "PROVISIONAL Lab Q ±260: IEC TI11 signed SVA raw -32768..32767 -> display -260..+260 MVar (unit inferred from reactive-power designation). Does not apply CT/PT again. Verify this exact CA/IOA maps to handwritten SCADA handwritten 'Q Lab' range ±260, conditional association before operational use.",
      "mnemonic": "Q",
      "bayType": "KOPEL",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "scalingMode": "TwoPoint",
      "x0": -32768,
      "x100": 32767,
      "y0": -260,
      "y100": 260,
      "engineeringMin": -260,
      "engineeringMax": 260,
      "scale": 1,
      "offset": 0,
      "ratioPrimary": 1,
      "ratioSecondary": 1,
      "normalizedFullScale": 1
    },
    {
      "ca": 105,
      "ioa": 790442,
      "typeId": 13,
      "name": "TRAFO TM P 2",
      "group": "Telemetering",
      "signalType": "M_ME_NC_1",
      "unit": "MW",
      "commandPolicy": "MonitorOnly",
      "description": "SCADA range sheet shows P raw -2078..2078 -> engineering -2078..2078 (identity). IEC TI13 Float32 source is displayed directly as MW only if RTU already encodes MW. No CT/PT double multiplication or hidden clamping.",
      "mnemonic": "P",
      "bayType": "TRAFO",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "scalingMode": "Factor",
      "scale": 1,
      "offset": 0,
      "ratioPrimary": 1,
      "ratioSecondary": 1,
      "engineeringMin": -2078,
      "engineeringMax": 2078
    },
    {
      "ca": 105,
      "ioa": 790443,
      "typeId": 11,
      "name": "TRAFO TM Q 2",
      "group": "Telemetering",
      "signalType": "M_ME_NB_1",
      "unit": "MVar",
      "commandPolicy": "MonitorOnly",
      "description": "PROVISIONAL Lab Q ±260: IEC TI11 signed SVA raw -32768..32767 -> display -260..+260 MVar (unit inferred from reactive-power designation). Does not apply CT/PT again. Verify this exact CA/IOA maps to handwritten SCADA handwritten 'Q Lab' range ±260, conditional association before operational use.",
      "mnemonic": "Q",
      "bayType": "TRAFO",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "scalingMode": "TwoPoint",
      "x0": -32768,
      "x100": 32767,
      "y0": -260,
      "y100": 260,
      "engineeringMin": -260,
      "engineeringMax": 260,
      "scale": 1,
      "offset": 0,
      "ratioPrimary": 1,
      "ratioSecondary": 1,
      "normalizedFullScale": 1
    },
    {
      "ca": 105,
      "ioa": 68542,
      "typeId": 46,
      "name": "FEEDER RCD CB",
      "group": "Remote Control Digital",
      "signalType": "C_DC_NA_1",
      "unit": "",
      "commandPolicy": "DoubleCommandRemoteOnly",
      "description": "Bay-specific double control command; indicated CB feedback IOA 16712689; command acceptance is not physical position proof.",
      "mnemonic": "CB",
      "bayType": "FEEDER",
      "testCategory": "RCD",
      "feedbackIoa": 16712689,
      "stateMap": {
        "1": "Open command",
        "2": "Close command"
      }
    },
    {
      "ca": 105,
      "ioa": 68539,
      "typeId": 46,
      "name": "KOPEL RCD CB 1",
      "group": "Remote Control Digital",
      "signalType": "C_DC_NA_1",
      "unit": "",
      "commandPolicy": "DoubleCommandRemoteOnly",
      "description": "Bay-specific double control command; indicated CB feedback IOA 16712686; command acceptance is not physical position proof.",
      "mnemonic": "CB",
      "bayType": "KOPEL",
      "testCategory": "RCD",
      "feedbackIoa": 16712686,
      "stateMap": {
        "1": "Open command",
        "2": "Close command"
      }
    },
    {
      "ca": 105,
      "ioa": 68550,
      "typeId": 46,
      "name": "TRAFO RCD CB 2",
      "group": "Remote Control Digital",
      "signalType": "C_DC_NA_1",
      "unit": "",
      "commandPolicy": "DoubleCommandRemoteOnly",
      "description": "Bay-specific double control command; indicated CB feedback IOA 16712704; command acceptance is not physical position proof.",
      "mnemonic": "CB",
      "bayType": "TRAFO",
      "testCategory": "RCD",
      "feedbackIoa": 16712704,
      "stateMap": {
        "1": "Open command",
        "2": "Close command"
      }
    },
    {
      "ca": 105,
      "ioa": 74537,
      "typeId": 47,
      "name": "TRAFO SOGI RCD TC",
      "group": "Control Tap Changer",
      "signalType": "C_RC_NA_1",
      "unit": "",
      "commandPolicy": "RegulatingStepRemoteOnly",
      "description": "Regulating step command for tap changer; feedback from TPI.",
      "mnemonic": "TC",
      "bayType": "TRAFO SOGI",
      "testCategory": "RCD",
      "feedbackIoa": 790448,
      "stateMap": {
        "1": "Lower command",
        "2": "Raise command"
      }
    },
    {
      "ca": 105,
      "ioa": 16712689,
      "typeId": 31,
      "name": "FEEDER TSD CB",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "Double point information with CP56Time2a.",
      "mnemonic": "CB",
      "bayType": "FEEDER",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid open",
        "1": "Open",
        "2": "Closed",
        "3": "Indeterminate / invalid close"
      }
    },
    {
      "ca": 105,
      "ioa": 16712686,
      "typeId": 31,
      "name": "KOPEL TSD CB 1",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "CB",
      "bayType": "KOPEL",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid open",
        "1": "Open",
        "2": "Closed",
        "3": "Indeterminate / invalid close"
      }
    },
    {
      "ca": 105,
      "ioa": 16712704,
      "typeId": 31,
      "name": "TRAFO TSD CB 2",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "CB",
      "bayType": "TRAFO",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid open",
        "1": "Open",
        "2": "Closed",
        "3": "Indeterminate / invalid close"
      }
    },
    {
      "ca": 105,
      "ioa": 16712694,
      "typeId": 31,
      "name": "FEEDER TSD LR",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "LR",
      "bayType": "FEEDER",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid",
        "1": "Local",
        "2": "Remote",
        "3": "Indeterminate"
      }
    },
    {
      "ca": 105,
      "ioa": 16712701,
      "typeId": 31,
      "name": "KOPEL TSD LR",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "LR",
      "bayType": "KOPEL",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid",
        "1": "Local",
        "2": "Remote",
        "3": "Indeterminate"
      }
    },
    {
      "ca": 105,
      "ioa": 16712708,
      "typeId": 31,
      "name": "TRAFO TSD LR",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "LR",
      "bayType": "TRAFO",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid",
        "1": "Local",
        "2": "Remote",
        "3": "Indeterminate"
      }
    },
    {
      "ca": 105,
      "ioa": 16712709,
      "typeId": 31,
      "name": "TRAFO SOGI TSD LRT",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "LRT",
      "bayType": "TRAFO SOGI",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid",
        "1": "Local",
        "2": "Remote",
        "3": "Indeterminate"
      }
    },
    {
      "ca": 105,
      "ioa": 16712710,
      "typeId": 31,
      "name": "TRAFO SOGI TSD TCC",
      "group": "Telesignal Double",
      "signalType": "M_DP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "TCC",
      "bayType": "TRAFO SOGI",
      "testCategory": "TSD",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "Intermediate / invalid",
        "1": "Manual",
        "2": "Auto",
        "3": "Indeterminate"
      }
    },
    {
      "ca": 105,
      "ioa": 8388754,
      "typeId": 30,
      "name": "BUSBAR TSS VS",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "Busbar voltage-status indication (not a protection-unit trip).",
      "mnemonic": "VS",
      "bayType": "BUSBAR",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    },
    {
      "ca": 105,
      "ioa": 790449,
      "typeId": 9,
      "name": "TRAFO SOGI TM POAQ",
      "group": "Telemetering",
      "signalType": "M_ME_NA_1",
      "unit": "MW",
      "commandPolicy": "MonitorOnly",
      "description": "Conditional SCADA POAQ raw 0..32767 -> engineering 0..1000. IEC TI9 normalized source is raw signed I16/32768, therefore TwoPoint X100=32767/32768 (=0.999969482421875), not 32767 or 1. Display-only; no automatic change to TI48 command encoder.",
      "mnemonic": "POAQ",
      "bayType": "TRAFO SOGI",
      "testCategory": "TM",
      "expectedClass": 2,
      "expectedCot": 3,
      "engineeringMin": 0,
      "engineeringMax": 1000,
      "scalingMode": "TwoPoint",
      "x0": 0,
      "x100": 0.999969482421875,
      "y0": 0,
      "y100": 1000,
      "scale": 1,
      "offset": 0,
      "ratioPrimary": 1,
      "ratioSecondary": 1,
      "normalizedFullScale": 1
    },
    {
      "ca": 105,
      "ioa": 70537,
      "typeId": 48,
      "name": "TRAFO SOGI RCA POOP",
      "group": "Setpoint Control",
      "signalType": "C_SE_NA_1",
      "unit": "MW",
      "commandPolicy": "SetpointNormalizedRemoteOnly",
      "description": "Set point command, normalized value; feedback expected from POAQ. Document says REAL POWER SET POINT (0/1000); this is outbound TI48 command metadata. No automatic TwoPoint encoding or inferred physical command operation.",
      "mnemonic": "POOP",
      "bayType": "TRAFO SOGI",
      "testCategory": "RCA",
      "expectedClass": 2,
      "expectedCot": 3,
      "feedbackIoa": 790449,
      "engineeringMin": 0,
      "engineeringMax": 1000
    },
    {
      "ca": 105,
      "ioa": 8388710,
      "typeId": 30,
      "name": "RTU TSS TSFT",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "RTU alarm status with CP56Time2a; polarity/quality must be verified against physical evidence.",
      "mnemonic": "TSFT",
      "bayType": "RTU",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3
    },
    {
      "ca": 105,
      "ioa": 8388711,
      "typeId": 30,
      "name": "RTU TSS RCFT",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "RTU alarm status with CP56Time2a; polarity/quality must be verified against physical evidence.",
      "mnemonic": "RCFT",
      "bayType": "RTU",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3
    },
    {
      "ca": 105,
      "ioa": 8388712,
      "typeId": 30,
      "name": "RTU TSS TMFT",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "RTU alarm status with CP56Time2a; polarity/quality must be verified against physical evidence.",
      "mnemonic": "TMFT",
      "bayType": "RTU",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3
    },
    {
      "ca": 105,
      "ioa": 8388713,
      "typeId": 30,
      "name": "RTU TSS ANFT",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "RTU alarm status with CP56Time2a; polarity/quality must be verified against physical evidence.",
      "mnemonic": "ANFT",
      "bayType": "RTU",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3
    },
    {
      "ca": 105,
      "ioa": 8388714,
      "typeId": 30,
      "name": "RTU/GATEWAY TSS L1FT",
      "group": "Monitoring Link",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "L1FT",
      "bayType": "RTU/GATEWAY",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    },
    {
      "ca": 105,
      "ioa": 8388715,
      "typeId": 30,
      "name": "RTU/GATEWAY TSS L2FT",
      "group": "Monitoring Link",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "L2FT",
      "bayType": "RTU/GATEWAY",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    },
    {
      "ca": 105,
      "ioa": 8388716,
      "typeId": 30,
      "name": "GATEWAY TSS MPU 1",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "MPU",
      "bayType": "GATEWAY",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    },
    {
      "ca": 105,
      "ioa": 8388717,
      "typeId": 30,
      "name": "GATEWAY TSS MPU 2",
      "group": "Telesignal Single",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "MPU",
      "bayType": "GATEWAY",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    },
    {
      "ca": 105,
      "ioa": 8388725,
      "typeId": 30,
      "name": "GATEWAY TSS IEDF",
      "group": "Monitoring Link",
      "signalType": "M_SP_TB_1",
      "unit": "",
      "commandPolicy": "MonitorOnly",
      "description": "",
      "mnemonic": "IEDF",
      "bayType": "GATEWAY",
      "testCategory": "TSS",
      "expectedClass": 1,
      "expectedCot": 3,
      "stateMap": {
        "0": "OFF / normal",
        "1": "ON / active"
      }
    }
  ],
  "description": "31 document-exact station points with BAY TYPE + TYPE + MNEMO + optional LAB number naming. TI11 Q is uncalibrated counts, TI13 P float identity, TI9 POAQ [0,1] -> [0,1000] as stated in I/O list. Replace source ranges only with approved RTU settings before FAT.",
  "metadata": {
    "profileIntent": "Generic IEC-101/104 interoperability and FAT evidence workflow example",
    "confidentiality": "Public sanitized example. Do not use as a contractual project standard.",
    "namingConvention": "BAY TYPE + TYPE + MNEMO + optional LAB #",
    "measurementNotice": "CT/PT define nominal instrument ratings, NOT IEC TI11 full-scale or physical rated MW/MVar. Do not set Y endpoints from apparent power alone."
  }
}
